   1032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1032 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1032 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1032 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1032 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1131 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1131 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1131 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1131 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1131 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1131 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1232 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1232 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1232 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1232 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1232 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1232 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   1331 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1331 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1331 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1331 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1331 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1331 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   1431 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1431 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1431 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1431 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1431 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1431 'TGOV1'  N    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2030 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2030 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2030 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2030 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2030 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       4.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   2030 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2030 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2130 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2130 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2130 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   2233 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   DG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2233 'GENROU' EG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   EG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   EG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2233 'GENROU' TG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   TG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   TG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2630 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2630 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       4.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   2630 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2630 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2634 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2634 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2634 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2637 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2637 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2637 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   2638 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2638 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2638 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3133 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3133 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3133 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3133 'GENROU' SC    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3133 'SEXS'   SC   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3133 'TGOV1'  SC   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3135 'GENROU' MG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3135 'SEXS'   MG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3135 'GAST'   MG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3135 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3135 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3135 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3333 'GENROU' CG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3333 'SEXS'   CG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3333 'GAST'   CG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3333 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3333 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3333 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3432 'GENROU' NP    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3432 'SEXS'   NP   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3432 'TGOV1'  NP   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3531 'GENROU' CE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   CE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'TGOV1'  CE   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3531 'GENROU' NE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   NE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'TGOV1'  NE   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3531 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3631 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3631 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3631 'TGOV1'  NB   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3631 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3631 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3631 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3731 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3731 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3731 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3831 'GENROU' NN    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3831 'SEXS'   NN   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3831 'TGOV1'  NN   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3836 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3836 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3836 'GAST'   DG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3931 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3931 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3931 'TGOV1'  NB   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3931 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3931 'IEEEST' NH         1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       10.000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   3931 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3931 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4031 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4031 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4031 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4031 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4035 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4035 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4035 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4039 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4039 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4039 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4039 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4039 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4039 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4131 'GENROU' B     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4131 'SEXS'   B    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4131 'TGOV1'  B    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4131 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4131 'IEEEST' H          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       7.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   4131 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4131 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4132 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4132 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4132 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'TGOV1'  N    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4231 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4231 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4232 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4232 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4232 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4232 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4232 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4232 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   5031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5031 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   5031 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5031 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5031 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6231 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6231 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6231 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6231 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6235 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6235 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6235 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6235 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6235 'IEEEST' H          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       10.000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   6235 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6235 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6335 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6335 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6335 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6433 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6433 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6433 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   7032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7032 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   7032 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   8033 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8033 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8033 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   8034 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8034 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       3.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   8034 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8034 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   8034 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8034 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8034 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   1003    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1003 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1004    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1004 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1032    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1032 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1034 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1034 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1034 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1034 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1101    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1101 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1131    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1131 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1232    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1232 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1301    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1301 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1303    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1303 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1331    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1331 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1333    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1333 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1333    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1333 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1333    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1333 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1401    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1401 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1402    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1402 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1431    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   1431 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2130    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2130 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2202    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2202 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2203    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2203 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2233    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2233 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2332    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2332 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2400    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2400 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2401    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2401 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2402    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2402 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2403    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2403 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2405    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2405 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2406    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2406 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2407    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2407 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2408    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2408 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2409    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2409 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2410    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2410 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2411    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2411 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2431    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2431 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2434    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2434 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  EG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' EG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  ND         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' ND
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  RG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' RG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  SG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' SG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  SH         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' SH
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  SW         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' SW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438    'REGFMA1'  WG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2438 'REPCA1' WG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2439    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2439 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2502    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2502 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2503    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2503 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2533    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2533 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2613    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2613 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2615    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2615 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2618    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2618 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2630    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2630 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2631    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2631 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2634    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   2634 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3101    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3101 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3103    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3103 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3104    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3104 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3133    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3133 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3135    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3135 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3201    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3201 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3202    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3202 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3203    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3203 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3204    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3204 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3205    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3205 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234    'REGFMA1'  DG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3234 'REPCA1' DG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234    'REGFMA1'  MG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3234 'REPCA1' MG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234    'REGFMA1'  NG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3234 'REPCA1' NG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234    'REGFMA1'  NW         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3234 'REPCA1' NW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3234 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3302    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3302 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3303    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3303 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3304    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3304 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3305    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3305 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3333    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3333 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3401    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3401 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3403    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3403 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3404    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3404 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3405    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3405 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3433    'REGFMA1'  NG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3433 'REPCA1' NG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3433    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3433 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3501    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3501 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3631    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3631 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3805    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3805 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3835    'REGFMA1'  ND         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3835 'REPCA1' ND
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3835    'REGFMA1'  NG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3835 'REPCA1' NG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3835    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3835 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3836    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3836 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3907    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3907 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3913    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3913 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3918    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3918 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3923    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3923 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3924    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3924 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3932    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3932 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  CG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' CG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  NB         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' NB
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  ND         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' ND
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  NG         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' NG
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  NH         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' NH
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  NW         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' NW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   3933 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4009    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4009 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4031    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4031 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4031    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4031 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4035    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4035 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4035    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4035 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4039    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4039 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4039    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4039 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4131    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4131 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4132    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4132 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4132    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4132 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4201    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4201 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4231    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4231 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4232    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4232 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4232    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   4232 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   5032 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   5032 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032    'REGFMA1'  R          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   5032 'REPCA1' R
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   5032 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   5032 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6104    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6104 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132    'REGFMA1'  B          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6132 'REPCA1' B
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6132 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132    'REGFMA1'  H          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6132 'REPCA1' H
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6132 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6132 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6204    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6204 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6231    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6231 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6235    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6235 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6235    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6235 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6303    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6303 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6333    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6333 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6333    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6333 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6333    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6333 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6335    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6335 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6401    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6401 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6433    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6433 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6433    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6433 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6510    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6510 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6533 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6533 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533    'REGFMA1'  H          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6533 'REPCA1' H
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6533 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   6533 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7001    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7001 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  C          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' C
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  G          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' G
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  P          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' P
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  SC         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' SC
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031    'REGFMA1'  W          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7031 'REPCA1' W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7032    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   7032 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8003    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   8003 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8004    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   8004 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8005    'REGFMA1'  DP         1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   8005 'REPCA1' DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8034    'REGFMA1'  S          1    0
        0.10000E-01 0.10000E-01 0.10000E-01  1.5000      1.1500
         0.0000     0.90000      0.0000     0.50000    -0.50000
        0.10000E-01 0.10000E-01 0.10000E-01 0.10000     0.10000
         20.000      0.0000      5.8600        /
   8034 'REPCA1' S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
