                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1003     [FOURCORN    230.00] 3PH   11701.01   29372.1   -87.05
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/6.036/71.744, 3.03158

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1004     [SAN JUAN    345.00] 3PH   17506.47   29296.7   -81.76
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.612/76.948, 4.31356

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1032     [FCNGN4CC    20.000] 3PH   25131.98  725497.8   -85.27
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.021/78.777, 5.03978

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=74, V-I CHAR=0, T-I CHAR=74
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1034     [SJUAN G4    20.000] 3PH   10184.19  293992.3   -89.50
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.041/77.579, 4.54048

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1101     [CORONADO    500.00] 3PH   39457.32   45561.4  -104.12
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/6.388/80.999, 6.31291

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1131     [CORONADO    20.000] 3PH   43074.98 1243467.8  -105.07
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.009/82.655, 7.75752

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1232     [NAVAJO 2    20.000] 3PH   45364.17 1309551.0  -101.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.010/86.282, 15.38932

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1301     [MEAD        500.00] 3PH   34235.57   39531.8  -105.51
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.829/81.592, 6.76509

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1303     [H ALLEN     345.00] 3PH   11844.83   19822.1   -73.04
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/12.812/44.165, 0.97128

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1331     [HOOVER      20.000] 3PH   35931.69 1037258.5  -105.67
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.012/82.857, 7.97969

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=74, V-I CHAR=0, T-I CHAR=74
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1333     [H ALLEN     20.000] 3PH    5550.50  160229.3   -99.57
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.044/46.014, 1.03604

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1401     [PALOVRDE    500.00] 3PH   73771.09   85183.5  -109.70
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.537/81.323, 6.55259

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1402     [WESTWING    500.00] 3PH   27136.89   31335.0  -108.01
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/9.763/74.472, 3.59906

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1431     [PALOVRD2    20.000] 3PH   89005.59 2569370.2  -111.18
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.005/84.101, 9.67894

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2030     [MEXICO      20.000] 3PH   17518.77  505723.4  -119.73
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.023/82.244, 7.34247

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2130     [IMPERIAL    20.000] 3PH   15412.97  444934.1  -115.91
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.027/85.986, 14.24986

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2202     [MIGUEL      230.00] 3PH   11518.67   28914.4  -125.25
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.660/75.115, 3.76227

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2203     [MISSION     230.00] 3PH   23719.01   59539.9  -132.68
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.296/80.827, 6.19296

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2233     [MISSION     20.000] 3PH   25088.04  724229.2  -133.50
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.016/81.848, 6.98068

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2332     [IMPRLVLY    20.000] 3PH    7498.65  216467.4  -123.52
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.054/84.753, 10.88978

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2400     [DEVERS      500.00] 3PH   12174.03   14057.4  -116.64
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/21.391/78.873, 5.08435

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2401     [LUGO        500.00] 3PH   26685.11   30813.3  -103.19
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.035/71.446, 2.97931

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2402     [MIRALOMA    500.00] 3PH   21647.48   24996.4  -104.73
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/13.481/67.455, 2.40887

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2403     [VALLEY      500.00] 3PH   12254.49   14150.3  -116.82
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/22.657/74.890, 3.70349

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2405     [SYLMAR S    230.00] 3PH   13990.58   35119.4  -108.13
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.230/77.238, 4.41508

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2406     [EAGLROCK    230.00] 3PH    7409.37   18599.1  -107.63
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/8.528/71.594, 3.00510

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2407     [LITEHIPE    230.00] 3PH    6144.86   15424.9   -98.94
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.753/54.576, 1.40588

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2408     [MESA CAL    230.00] 3PH   12980.29   32583.4   -89.80
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.398/57.709, 1.58238

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2409     [MIRALOMA    230.00] 3PH   16561.92   41574.1  -106.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.827/67.537, 2.41864

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2410     [PARDEE      230.00] 3PH   11383.96   28576.2  -106.63
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.190/72.834, 3.23736

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2411     [VINCENT     230.00] 3PH   17210.66   43202.5  -102.95
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.592/74.821, 3.68588

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2431     [LUGO        20.000] 3PH   25335.40  731369.9  -104.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.018/71.850, 3.05051

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2434     [VINCENT     20.000] 3PH   16548.22  477706.1  -105.07
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.028/75.039, 3.74212

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=69, V-I CHAR=0, T-I CHAR=69
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2438     [MESA CAL    20.000] 3PH    8359.81  241327.1  -117.79
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.043/59.149, 1.67410

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2439     [MIRALOMA    20.000] 3PH   15553.80  448999.5  -110.89
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.029/67.836, 2.45482

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2502     [SERRANO     230.00] 3PH   19631.36   49279.0  -107.03
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.145/65.081, 2.15246

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2503     [S.ONOFRE    230.00] 3PH   15665.96   39325.0  -116.80
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.854/70.585, 2.83721

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2533     [S.ONOFRE    20.000] 3PH   13311.73  384276.5  -124.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/71.812, 3.04369

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2613     [RIVER       230.00] 3PH   12202.89   30631.9  -103.90
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.520/80.045, 5.69726

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2615     [STA E       230.00] 3PH   14602.07   36654.4  -105.92
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.919/77.027, 4.34064

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2618     [STA J       230.00] 3PH   11748.99   29492.5  -107.46
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.959/76.821, 4.27066

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2630     [HAYNES3G    20.000] 3PH   23879.65  689346.2   -98.98
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/87.466, 22.59620

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2631     [OLIVE       20.000] 3PH    9620.22  277711.9  -111.60
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.045/80.967, 6.29059

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2634     [INTERM1G    20.000] 3PH   14955.85  431738.2   -57.98
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/73.405, 3.35541

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2637     [OWENS G     20.000] 3PH   14476.03  417887.2  -108.48
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/78.665, 4.98858

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2638     [CASTAI4G    20.000] 3PH    8154.04  235386.8  -113.05
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.053/83.338, 8.56161

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3101     [EMBRCDRD    230.00] 3PH    8193.66   20567.9   -89.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.725/77.976, 4.69514

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3103     [SANMATEO    230.00] 3PH   18688.86   46913.1   -83.14
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.520/75.025, 3.73857

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3104     [MARTIN      115.00] 3PH    4134.12   20755.1   -92.48
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.141/80.787, 6.16540

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3133     [SANMATEO    20.000] 3PH   17866.16  515751.7   -84.14
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.028/76.076, 4.03345

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3135     [POTRERO     20.000] 3PH    4417.98  127536.2   -96.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.090/83.895, 9.34920

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3201     [C.COSTA     230.00] 3PH   19506.19   48964.8   -80.93
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.327/73.805, 3.44309

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3202     [MORAGA      230.00] 3PH   19147.92   48065.5   -80.49
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.434/73.353, 3.34430

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3203     [NEWARK      230.00] 3PH   22564.87   56642.8   -80.22
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.895/72.779, 3.22636

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3204     [PITSBURG    230.00] 3PH   21458.29   53865.0   -77.40
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.278/72.989, 3.26866

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3205     [SOBRANTE    230.00] 3PH   15631.58   39238.7   -81.19
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.256/75.049, 3.74493

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=73, V-I CHAR=0, T-I CHAR=73
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3234     [PITSBURG    20.000] 3PH   15359.48  443390.2   -88.72
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.027/74.245, 3.54447

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3302     [JEFFERSN    230.00] 3PH   11536.10   28958.1   -88.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.335/77.847, 4.64379

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3303     [METCALF     230.00] 3PH   23880.08   59944.2   -85.37
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.587/77.527, 4.52066

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3304     [MONTAVIS    230.00] 3PH   15193.64   38139.4   -87.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.059/77.534, 4.52336

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3305     [RAVENSWD    230.00] 3PH   14839.40   37250.1   -84.16
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.393/75.934, 3.99107

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3333     [METCALF     20.000] 3PH   23030.23  664825.6   -86.26
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/78.712, 5.00975

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3401     [GREGG       230.00] 3PH   11517.64   28911.8   -97.52
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.709/78.521, 4.92421

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3403     [MC CALL     230.00] 3PH    5692.66   14289.8   -85.25
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.300/76.212, 4.07485

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3404     [PANOCHE     230.00] 3PH   10916.54   27402.9   -92.23
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.305/77.730, 4.59806

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3405     [WILSON      230.00] 3PH    6854.06   17205.2   -94.93
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.589/76.472, 4.15645

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3432     [HELMS PP    20.000] 3PH   22138.72  639089.9  -106.81
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.018/88.285, 33.39185

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=75, V-I CHAR=0, T-I CHAR=75
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3433     [MC CALL     20.000] 3PH    4356.28  125754.9   -98.78
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.087/76.524, 4.17306

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3501     [FULTON      230.00] 3PH   13293.49   33369.6   -83.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.171/84.335, 10.08142

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3531     [FULTON      20.000] 3PH   13709.19  395750.2   -83.38
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/84.688, 10.75572

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3631     [HUMBOLDT    20.000] 3PH    2918.33   84245.0   -73.97
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.139/85.471, 12.62516

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3731     [SUMMIT      20.000] 3PH    5221.98  150745.6   -78.23
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.075/76.377, 4.12638

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3805     [MIDWAY      230.00] 3PH   12294.88   30862.8  -100.94
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.879/82.216, 7.31489

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3831     [DIABLO1     20.000] 3PH   21127.54  609899.7   -96.83
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.021/86.535, 16.51531

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=74, V-I CHAR=0, T-I CHAR=74
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3835     [MIDWAY      20.000] 3PH   11268.01  325279.5  -103.02
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.039/82.615, 7.71515

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3836     [MORROBAY    20.000] 3PH   12598.00  363673.0   -97.86
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.033/85.772, 13.52810

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3907     [BELLOTA     230.00] 3PH    7832.05   19660.2   -90.80
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/6.897/75.764, 3.94151

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3913     [GOLDHILL    230.00] 3PH    7396.48   18566.8   -86.46
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.859/76.885, 4.29204

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3918     [MOSSLAND    230.00] 3PH   11666.66   29285.9   -90.82
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.324/80.224, 5.80356

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3923     [TESLA       230.00] 3PH   22056.10   55365.6   -79.58
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.047/74.322, 3.56286

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3924     [VACA-DIX    230.00] 3PH   17438.45   43774.3   -81.89
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.617/75.940, 3.99293

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3931     [ROUND MT    20.000] 3PH   25181.05  726914.4   -65.49
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/88.331, 34.31522

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3932     [MOSSLAND    20.000] 3PH   11920.56  344117.0   -93.16
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.037/82.947, 8.08303

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=70, V-I CHAR=0, T-I CHAR=70
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3933     [TESLA       20.000] 3PH   17709.76  511236.8   -85.75
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.025/75.562, 3.88408

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4009     [BIG EDDY    230.00] 3PH   38805.36   97409.9   -44.01
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/1.623/79.382, 5.33427

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=75, V-I CHAR=0, T-I CHAR=75
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4031     [MALIN       20.000] 3PH   42305.38 1221251.0   -62.42
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.010/84.469, 10.32605

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=73, V-I CHAR=0, T-I CHAR=73
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4035     [JOHN DAY    20.000] 3PH   32489.87  937901.9   -44.02
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.013/83.180, 8.36178

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4039     [DALLES21    20.000] 3PH   37119.23 1071540.0   -44.74
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.012/80.959, 6.28454

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4131     [COULEE      20.000] 3PH  102401.69 2956082.2   -18.95
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.004/88.558, 39.72300

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4132     [HANFORD     20.000] 3PH   88023.70 2541025.5   -29.94
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.005/87.113, 19.82861

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4201     [NORTH       500.00] 3PH   94594.62  109228.5   -28.09
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.910/83.931, 9.40607

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4231     [NORTH G3    20.000] 3PH   84593.98 2442017.8   -28.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.005/85.935, 14.07264

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4232     [WCASCADE    20.000] 3PH   42786.67 1235145.0   -40.73
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.010/79.297, 5.29068

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   5031     [CANAD G1    20.000] 3PH   97702.74 2820435.5   -28.90
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.004/83.839, 9.26379

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=72, V-I CHAR=0, T-I CHAR=72
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   5032     [CMAIN GM    20.000] 3PH   13252.54  382568.0   -30.71
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.025/59.438, 1.69348

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6104     [BORAH       230.00] 3PH    6103.08   15320.1   -43.46
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.359/62.549, 1.92498

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=72, V-I CHAR=0, T-I CHAR=72
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6132     [MIDPOINT    20.000] 3PH    9622.22  277769.5   -61.93
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.056/68.233, 2.50436

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6204     [GARRISON    230.00] 3PH    6679.10   16766.0   -38.27
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.385/75.568, 3.88574

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6231     [COLSTRP     20.000] 3PH   20922.44  603978.9   -20.19
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.021/86.026, 14.39493

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=74, V-I CHAR=0, T-I CHAR=74
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6235     [MONTA G1    20.000] 3PH    3484.13  100578.3   -25.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.144/75.598, 3.89417

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6303     [BRIDGER2    230.00] 3PH   13354.57   33522.9   -60.63
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.575/74.225, 3.53982

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=75, V-I CHAR=0, T-I CHAR=75
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6333     [BRIDGER     20.000] 3PH    7909.12  228316.7   -56.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.059/74.751, 3.66826

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6335     [NAUGHT      20.000] 3PH   19462.10  561822.4   -11.57
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/86.877, 18.32733

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6401     [TRACYSPP    345.00] 3PH    6022.88   10079.2   -59.16
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/20.067/67.016, 2.35771

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6433     [VALMY       20.000] 3PH   17390.30  502014.7   -49.82
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.025/86.639, 17.02530

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6510     [BENLOMND    230.00] 3PH    7904.85   19842.9   -47.53
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.148/57.732, 1.58379

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=72, V-I CHAR=0, T-I CHAR=72
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6533     [EMERY       20.000] 3PH    5352.92  154525.4   -56.63
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.064/67.769, 2.44661

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7001     [COLOEAST    345.00] 3PH   19052.36   31883.7   -58.87
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/8.138/57.612, 1.57649

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=72, V-I CHAR=0, T-I CHAR=72
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7031     [COLOEAST    20.000] 3PH   10572.83  305211.2   -66.51
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.029/59.725, 1.71301

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=76, V-I CHAR=0, T-I CHAR=76
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7032     [CRAIG       20.000] 3PH   28798.04  831327.8   -68.90
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.015/72.710, 3.21267

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8003     [COTWDWAP    230.00] 3PH   14003.12   35150.9   -74.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.035/84.564, 10.50778

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8004     [RNCHSECO    230.00] 3PH   23213.89   58271.9   -96.42
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.274/79.325, 5.30478

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8005     [TRACYPMP    230.00] 3PH    7142.36   17928.9   -82.68
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.488/72.586, 3.18831

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8033     [COTWDWAP    20.000] 3PH   14086.88  406653.1   -74.13
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.030/84.909, 11.22384

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=77, V-I CHAR=0, T-I CHAR=77
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8034     [RNCHSECO    20.000] 3PH   25363.34  732176.7   -96.75
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.016/80.538, 6.00005

 ---------------------------------------------------------------------------------------------------------------
