                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1003     [FOURCORN    230.00] 3PH   11291.00   28342.9   -87.67
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/8.109/61.184, 1.81779

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1004     [SAN JUAN    345.00] 3PH   15057.70   25198.7   -84.09
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/16.393/66.719, 2.32412

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1032     [FCNGN4CC    20.000] 3PH   14934.87  431132.6   -91.91
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.042/66.207, 2.26804

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1034     [SJUAN G4    20.000] 3PH    8105.81  233994.7   -95.93
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.057/67.515, 2.41598

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1101     [CORONADO    500.00] 3PH   39023.82   45060.8  -100.64
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/6.999/77.031, 4.34227

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1131     [CORONADO    20.000] 3PH   42918.30 1238944.5  -102.12
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.010/79.239, 5.26143

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1232     [NAVAJO 2    20.000] 3PH   46096.22 1330683.4  -100.88
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.010/85.246, 12.02447

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1301     [MEAD        500.00] 3PH   34358.13   39673.4  -104.76
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.921/80.414, 5.92104

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1303     [H ALLEN     345.00] 3PH   11892.77   19902.3   -72.40
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/12.804/44.023, 0.96646

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1331     [HOOVER      20.000] 3PH   36079.22 1041517.4  -105.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.012/81.841, 6.97511

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1333     [H ALLEN     20.000] 3PH    5540.63  159944.1   -98.18
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.044/45.877, 1.03109

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1401     [PALOVRDE    500.00] 3PH   27688.49   31971.9   -88.11
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.590/59.206, 1.67789

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1402     [WESTWING    500.00] 3PH   22837.29   26370.2   -96.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/12.872/61.614, 1.85056

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   1431     [PALOVRD2    20.000] 3PH   17328.66  500235.2  -110.75
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/62.098, 1.88855

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2030     [MEXICO      20.000] 3PH   17431.10  503192.6  -119.50
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.023/82.088, 7.19566

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2130     [IMPERIAL    20.000] 3PH    5389.97  155595.0  -118.54
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.071/77.188, 4.39716

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2202     [MIGUEL      230.00] 3PH   11304.53   28376.8  -124.34
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.704/74.315, 3.56130

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2203     [MISSION     230.00] 3PH   23602.45   59247.3  -132.26
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.300/80.488, 5.96782

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2233     [MISSION     20.000] 3PH   24978.55  721068.6  -133.11
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.016/81.544, 6.72649

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2332     [IMPRLVLY    20.000] 3PH    6963.06  201006.3  -120.82
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.058/82.396, 7.49097

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2400     [DEVERS      500.00] 3PH   10358.77   11961.3  -108.44
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/28.868/71.197, 2.93701

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2401     [LUGO        500.00] 3PH   26251.43   30312.5  -101.68
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.116/69.767, 2.71303

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2402     [MIRALOMA    500.00] 3PH   21348.34   24650.9  -102.90
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/13.629/65.525, 2.19688

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2403     [VALLEY      500.00] 3PH   11221.73   12957.7  -111.69
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/25.381/70.007, 2.74847

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2405     [SYLMAR S    230.00] 3PH   13799.88   34640.7  -107.55
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.224/76.920, 4.30395

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2406     [EAGLROCK    230.00] 3PH    7335.34   18413.3  -107.02
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/8.509/71.371, 2.96652

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2407     [LITEHIPE    230.00] 3PH    6098.71   15309.1   -98.20
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.719/54.333, 1.39332

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2408     [MESA CAL    230.00] 3PH   12872.62   32313.1   -88.74
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.384/57.071, 1.54402

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2409     [MIRALOMA    230.00] 3PH   16425.22   41230.9  -104.96
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.840/66.137, 2.26052

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2410     [PARDEE      230.00] 3PH   11238.28   28210.5  -106.02
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.181/72.555, 3.18224

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2411     [VINCENT     230.00] 3PH   16917.11   42465.6  -102.04
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.588/74.290, 3.55516

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2431     [LUGO        20.000] 3PH   24911.68  719138.4  -102.79
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.018/70.203, 2.77806

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2434     [VINCENT     20.000] 3PH   16250.35  469107.3  -104.18
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.028/74.515, 3.60961

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=90, V-I CHAR=0, T-I CHAR=90
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2438     [MESA CAL    20.000] 3PH    8165.38  235714.1  -116.70
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.042/58.540, 1.63440

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2439     [MIRALOMA    20.000] 3PH   15392.10  444331.8  -109.48
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.029/66.452, 2.29457

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2502     [SERRANO     230.00] 3PH   19332.15   48527.9  -104.76
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.203/62.775, 1.94373

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2503     [S.ONOFRE    230.00] 3PH   15476.70   38849.9  -115.81
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.865/69.638, 2.69443

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2533     [S.ONOFRE    20.000] 3PH   13113.91  378566.0  -123.40
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/70.920, 2.89113

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2613     [RIVER       230.00] 3PH   12103.68   30382.9  -103.56
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.517/79.925, 5.62826

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2615     [STA E       230.00] 3PH   14434.57   36233.9  -105.44
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.915/76.751, 4.24704

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2618     [STA J       230.00] 3PH   11610.33   29144.5  -106.96
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.954/76.571, 4.18810

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2630     [HAYNES3G    20.000] 3PH   23878.81  689322.1   -98.86
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/87.434, 22.31684

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2631     [OLIVE       20.000] 3PH    9504.54  274372.4  -111.15
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.045/80.766, 6.15093

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2634     [INTERM1G    20.000] 3PH   15229.29  439631.8   -55.45
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/72.534, 3.17826

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2637     [OWENS G     20.000] 3PH   14304.68  412940.4  -107.94
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/78.352, 4.85114

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   2638     [CASTAI4G    20.000] 3PH    8069.72  232952.7  -112.68
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.053/83.217, 8.40716

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3101     [EMBRCDRD    230.00] 3PH    8024.68   20143.7   -87.52
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.740/77.742, 4.60264

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3103     [SANMATEO    230.00] 3PH   18466.96   46356.1   -81.74
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.541/74.504, 3.60681

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3104     [MARTIN      115.00] 3PH    4067.05   20418.3   -91.06
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.142/80.717, 6.11778

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3133     [SANMATEO    20.000] 3PH   17665.58  509961.4   -82.78
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.028/75.584, 3.89029

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3135     [POTRERO     20.000] 3PH    4379.29  126419.3   -95.34
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.090/83.873, 9.31632

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3201     [C.COSTA     230.00] 3PH   19086.50   47911.3   -78.98
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.371/72.983, 3.26745

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3202     [MORAGA      230.00] 3PH   18794.03   47177.1   -78.69
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.472/72.612, 3.19334

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3203     [NEWARK      230.00] 3PH   22111.12   55503.7   -78.35
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.931/71.958, 3.07009

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3204     [PITSBURG    230.00] 3PH   21146.36   53082.0   -75.77
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.308/72.304, 3.13423

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3205     [SOBRANTE    230.00] 3PH   15445.85   38772.5   -79.71
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.281/74.543, 3.61651

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3234     [PITSBURG    20.000] 3PH   14990.58  432740.7   -86.84
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.027/73.598, 3.39728

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3302     [JEFFERSN    230.00] 3PH   11432.52   28698.1   -87.09
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.356/77.501, 4.51119

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3303     [METCALF     230.00] 3PH   23422.53   58795.7   -83.78
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.617/76.841, 4.27742

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3304     [MONTAVIS    230.00] 3PH   14986.11   37618.4   -85.96
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.084/77.082, 4.35996

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3305     [RAVENSWD    230.00] 3PH   14648.22   36770.2   -82.65
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.419/75.428, 3.84663

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3333     [METCALF     20.000] 3PH   22625.37  653138.3   -84.75
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/78.078, 4.73613

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3401     [GREGG       230.00] 3PH   11336.81   28457.9   -96.49
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.712/78.398, 4.87058

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3403     [MC CALL     230.00] 3PH    5623.58   14116.4   -84.13
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.305/76.134, 4.05097

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3404     [PANOCHE     230.00] 3PH   10697.44   26852.9   -90.94
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.314/77.536, 4.52429

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3405     [WILSON      230.00] 3PH    6683.15   16776.2   -93.12
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.596/76.298, 4.10153

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3432     [HELMS PP    20.000] 3PH   22040.26  636247.4  -106.55
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.018/88.268, 33.07005

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=96, V-I CHAR=0, T-I CHAR=96
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3433     [MC CALL     20.000] 3PH    4265.98  123148.3   -97.59
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.087/76.448, 4.14859

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3501     [FULTON      230.00] 3PH   13197.31   33128.1   -82.66
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.173/84.279, 9.98141

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3531     [FULTON      20.000] 3PH   13615.55  393047.0   -82.71
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/84.635, 10.64873

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3631     [HUMBOLDT    20.000] 3PH    2881.21   83173.3   -72.82
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.139/85.446, 12.55579

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3731     [SUMMIT      20.000] 3PH    4958.77  143147.2   -69.10
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.079/72.294, 3.13221

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3805     [MIDWAY      230.00] 3PH   12076.23   30314.0  -100.14
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.880/82.015, 7.12904

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3831     [DIABLO1     20.000] 3PH   20971.88  605406.1   -96.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.021/86.406, 15.92241

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3835     [MIDWAY      20.000] 3PH   11056.29  319167.6  -102.23
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.039/82.425, 7.51923

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3836     [MORROBAY    20.000] 3PH   12518.55  361379.5   -97.42
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.033/85.731, 13.39724

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3907     [BELLOTA     230.00] 3PH    7577.18   19020.4   -88.33
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/6.914/75.419, 3.84438

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3913     [GOLDHILL    230.00] 3PH    7186.48   18039.6   -83.01
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.917/76.011, 4.01407

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3918     [MOSSLAND    230.00] 3PH   11543.70   28977.2   -89.64
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/5.350/79.877, 5.60099

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3923     [TESLA       230.00] 3PH   21509.24   53992.9   -77.29
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.096/73.308, 3.33476

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3924     [VACA-DIX    230.00] 3PH   16999.27   42671.9   -79.86
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.676/75.083, 3.75379

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3931     [ROUND MT    20.000] 3PH   24959.40  720515.8   -64.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/87.843, 26.54868

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3932     [MOSSLAND    20.000] 3PH   11674.09  337002.1   -91.64
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.037/82.473, 7.56850

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=91, V-I CHAR=0, T-I CHAR=91
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   3933     [TESLA       20.000] 3PH   17179.49  495929.2   -83.41
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.025/74.607, 3.63215

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4009     [BIG EDDY    230.00] 3PH   24055.05   60383.4   -43.22
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.951/67.918, 2.46492

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4031     [MALIN       20.000] 3PH   21963.15  634021.6   -61.02
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/76.848, 4.27954

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4035     [JOHN DAY    20.000] 3PH   26644.02  769146.5   -43.05
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/74.487, 3.60259

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4039     [DALLES21    20.000] 3PH   18450.80  532628.6   -43.28
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.024/69.700, 2.70333

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4131     [COULEE      20.000] 3PH   26221.74  756956.4   -33.69
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.017/83.492, 8.76595

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=97, V-I CHAR=0, T-I CHAR=97
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4132     [HANFORD     20.000] 3PH   82721.27 2387957.8   -35.53
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.006/83.618, 8.94102

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4201     [NORTH       500.00] 3PH   85551.82   98786.7   -37.40
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/3.473/80.853, 6.21068

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4231     [NORTH G3    20.000] 3PH   79618.48 2298387.5   -36.65
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.006/83.525, 8.81113

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   4232     [WCASCADE    20.000] 3PH   32396.38  935203.0   -39.52
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.014/71.076, 2.91676

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   5031     [CANAD G1    20.000] 3PH   97204.17 2806043.0   -32.14
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.004/83.062, 8.21785

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=93, V-I CHAR=0, T-I CHAR=93
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   5032     [CMAIN GM    20.000] 3PH   13190.93  380789.4   -27.70
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.025/58.897, 1.65751

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6104     [BORAH       230.00] 3PH    6024.79   15123.5   -43.50
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.395/61.114, 1.81251

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=93, V-I CHAR=0, T-I CHAR=93
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6132     [MIDPOINT    20.000] 3PH    9562.92  276057.6   -66.00
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.060/64.971, 2.14165

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6204     [GARRISON    230.00] 3PH    6675.34   16756.6   -34.80
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/10.412/75.013, 3.73548

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6231     [COLSTRP     20.000] 3PH   20941.09  604517.3   -19.49
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.021/85.700, 13.29863

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=95, V-I CHAR=0, T-I CHAR=95
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6235     [MONTA G1    20.000] 3PH    3600.74  103944.5   -21.22
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.144/75.275, 3.80507

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6303     [BRIDGER2    230.00] 3PH   13229.52   33209.0   -64.79
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.572/72.471, 3.16608

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=96, V-I CHAR=0, T-I CHAR=96
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6333     [BRIDGER     20.000] 3PH    7732.75  223225.2   -63.15
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.059/73.055, 3.28205

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6335     [NAUGHT      20.000] 3PH   19159.12  553076.2   -11.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.020/86.678, 17.22606

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6401     [TRACYSPP    345.00] 3PH    5467.99    9150.6   -54.03
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/26.815/58.216, 1.61385

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6433     [VALMY       20.000] 3PH    3026.64   87371.6   -48.83
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.123/73.125, 3.29662

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6510     [BENLOMND    230.00] 3PH    7955.34   19969.6   -45.85
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.119/56.828, 1.52980

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=93, V-I CHAR=0, T-I CHAR=93
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   6533     [EMERY       20.000] 3PH    5331.46  153905.9   -53.31
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.064/66.559, 2.30633

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7001     [COLOEAST    345.00] 3PH   14997.29   25097.7   -46.78
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/11.792/19.536, 0.35482

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=93, V-I CHAR=0, T-I CHAR=93
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7031     [COLOEAST    20.000] 3PH    6973.42  201305.4   -44.68
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.040/22.214, 0.40837

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=94, V-I CHAR=0, T-I CHAR=94
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   7032     [CRAIG       20.000] 3PH    9516.26  274710.8   -57.99
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.044/31.718, 0.61806

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8003     [COTWDWAP    230.00] 3PH   13681.49   34343.5   -72.08
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/4.091/84.090, 9.66011

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8004     [RNCHSECO    230.00] 3PH   23038.24   57831.0   -96.00
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/2.275/79.286, 5.28538

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8005     [TRACYPMP    230.00] 3PH    6948.51   17442.3   -80.33
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/7.566/72.045, 3.08590

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8033     [COTWDWAP    20.000] 3PH   13782.20  397857.9   -72.23
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.031/84.460, 10.30991

 ---------------------------------------------------------------------------------------------------------------
                              PSS(R)E-36.5.0 ASCC SHORT CIRCUIT CURRENTS          THU, JUL 30 2026  11:36
 SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
 FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS

 OPTIONS USED:
     - SET PRE-FAULT VOLTAGES AND PHASE SHIFT ANGLES TO POWER FLOW SOLUTION
     - SET SYNCHRONOUS/ASYNCHRONOUS MACHINE POWER OUTPUTS TO POWER FLOW SOLUTION
     - SET GENERATOR POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - SET INDUCTION MACHINE POSITIVE SEQUENCE REACTANCES TO SUBTRANSIENT
     - TRANSFORMER TAP RATIOS AND PHASE SHIFT ANGLES UNCHANGED
     - LINE CHARGING REPRESENTED IN +/-/0 SEQUENCES
     - LINE/FIXED/SWITCHED SHUNTS AND TRANSFORMER MAGNETIZING ADMITTANCE REPRESENTED IN +/-/0 SEQUENCES
     - LOAD REPRESENTED IN +/-/0 SEQUENCES
     - DC LINES AND FACTS DEVICES BLOCKED
     - IMPEDANCE CORRECTIONS NOT APPLIED TO TRANSFORMER ZERO SEQUENCE IMPEDANCES
     - NUMBER OF NON-CONVENTIONAL SOURCES [GENERATORS]=98, V-I CHAR=0, T-I CHAR=98
     - NUMBER OF SERIES CAPACITOR BRANCHES WITH MOV PROTECTION ENABLED=0

 For different fault types Total Fault Current (I"k) is determined as below:
     3ph fault = I"k = Ia1
     LG Fault  = I"k = Ia = 3*Ia0
     LLG Fault = I"k = Ib + Ic = 3*Ia0 = 2Ia0 - (Ia1+Ia2)
     LL Fault  = I"k = Ib = -Ic = a^2*Ia1 + a*Ia2

 SCMVA = PU MVA * SBASE = sqrt(3) * I"k (in kA) * bus base kV     [where SBASE=100.0 MVA and is defined at 1 PU voltage]

                                       <-SCMVA-> <-Sym I''k rms-->
                                                     /I/    AN(I)
 X------------ BUS ------------X          MVA        AMP      DEG
   8034     [RNCHSECO    20.000] 3PH   25193.51  727273.9   -96.36
 THEVENIN IMPEDANCE, X/R  (OHM)  3PH      Z+:/0.016/80.503, 5.97794

 ---------------------------------------------------------------------------------------------------------------
